@prefix office: <urn:medium-office/> .
@prefix owl: <http://www.w3.org/2002/07/owl#> .
@prefix quantitykind: <http://qudt.org/vocab/quantitykind/> .
@prefix qudt: <http://qudt.org/schema/qudt/> .
@prefix rdfs: <http://www.w3.org/2000/01/rdf-schema#> .
@prefix s223: <http://data.ashrae.org/standard223#> .
@prefix sh: <http://www.w3.org/ns/shacl#> .
@prefix unit: <http://qudt.org/vocab/unit/> .

office: a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/model/all> .

office:ahu a s223:AHU ;
    s223:contains office:cooling-coil-2stage,
        office:economizer,
        office:fan,
        office:heating-coil-1stage ;
    s223:hasSystemConnectionPoint office:ahu-outside-conn,
        office:ahu-return-conn,
        office:ahu-supply-conn ;
    s223:servesVAV office:vav1 .

office:ahu-to-vav1 a s223:Duct ;
    s223:cnx office:fan-out,
        office:vav1-dmp-in ;
    s223:hasMedium s223:Medium-Air .

office:duct1 a s223:Duct ;
    s223:cnx office:cooling-coil-out,
        office:heating-coil-in ;
    s223:hasMedium s223:Medium-Air .

office:duct2 a s223:Duct ;
    s223:cnx office:fan-in,
        office:heating-coil-out ;
    s223:hasMedium s223:Medium-Air .

office:mixed-air-duct a s223:Duct ;
    s223:cnx office:cooling-coil-in,
        office:economizer-mixed-air ;
    s223:hasMedium s223:Medium-Air .

office:return-duct a s223:Duct ;
    s223:cnx office:economizer-return-air,
        office:zone1-hvac-space-out ;
    s223:hasMedium s223:Medium-Air .

office:room1 a s223:PhysicalSpace ;
    s223:encloses office:zone1-hvac-space .

office:vav1-dmp-to-rhc a s223:Duct ;
    s223:cnx office:vav1-dmp-out,
        office:vav1-rhc-in ;
    s223:hasMedium s223:Medium-Air .

office:vav1-to-zone1 a s223:Duct ;
    s223:cnx office:vav1-rhc-out,
        office:zone1-hvac-space-in ;
    s223:hasMedium s223:Medium-Air .

office:zone1-flow-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:zone1-hvac-space-in ;
    s223:observesProperty office:zone1-flow .

office:zone1-humidity-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:zone1-hvac-space-in ;
    s223:observesProperty office:zone1-humidity .

office:zone1-temp-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:zone1-hvac-space-in ;
    s223:observesProperty office:zone1-temp .

<http://data.ashrae.org/standard223/1.0/model/all> a owl:Ontology ;
    owl:imports <http://data.ashrae.org/standard223/1.0/extensions/settings>,
        <http://data.ashrae.org/standard223/1.0/model/core>,
        <http://data.ashrae.org/standard223/1.0/model/device>,
        <http://data.ashrae.org/standard223/1.0/model/fnblck>,
        <http://data.ashrae.org/standard223/1.0/vocab/enumeration>,
        <http://qudt.org/2.1/vocab/constant>,
        <http://qudt.org/2.1/vocab/currency>,
        <http://qudt.org/2.1/vocab/unit>,
        sh:,
        <https://brickschema.org/schema/1.3/Brick>,
        <https://brickschema.org/schema/Brick/ref> ;
    owl:versionInfo "Created with TopBraid Composer" .

office:ahu-outside-conn a s223:InletSystemConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:economizer-outside-air .

office:ahu-return-conn a s223:InletSystemConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:economizer-return-air .

office:ahu-supply-conn a s223:OutletSystemConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:fan-out .

office:cooling-coil-power-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:cooling-coil-2stage ;
    s223:observesProperty office:cooling-coil-power .

office:cooling-coil-total-cooling-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:cooling-coil-2stage ;
    s223:observesProperty office:cooling-coil-total-cooling .

office:economizer a s223:Economizer ;
    s223:cnx office:economizer-mixed-air,
        office:economizer-outside-air,
        office:economizer-return-air ;
    s223:contains office:economizer-mix-air-flow-sensor,
        office:economizer-outside-air-flow-sensor,
        office:economizer-outside-air-humidity-sensor,
        office:economizer-outside-air-temp-sensor,
        office:economizer-return-air-humidity-sensor,
        office:economizer-return-air-temp-sensor .

office:economizer-mix-air-flow-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-mixed-air ;
    s223:observesProperty office:economizer-mix-air-flow .

office:economizer-mix-air-humidity a s223:QuantifiableObservableProperty ;
    rdfs:label "mixed air humidity" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:economizer-outside-air-flow-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-outside-air ;
    s223:observesProperty office:economizer-outside-air-flow .

office:economizer-outside-air-humidity-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-outside-air ;
    s223:observesProperty office:economizer-outside-air-humidity .

office:economizer-outside-air-temp-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-outside-air ;
    s223:observesProperty office:economizer-outside-air-temp .

office:economizer-return-air-humidity-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-return-air ;
    s223:observesProperty office:economizer-return-air-humidity .

office:economizer-return-air-temp-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:economizer-return-air ;
    s223:observesProperty office:economizer-return-air-temp .

office:fan-power-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:fan ;
    s223:observesProperty office:fan-power .

office:fan-speed a s223:QuantifiableActuatableProperty ;
    rdfs:label "Fan Speed"@en ;
    qudt:hasQuantityKind quantitykind:Frequency ;
    qudt:unit unit:HZ .

office:heating-coil-onoff a s223:EnumeratedActuatableProperty ;
    rdfs:label "heating coil on/off" ;
    s223:hasEnumerationKind s223:EnumerationKind-RunStatus .

office:heating-coil-power-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:heating-coil-1stage ;
    s223:observesProperty office:heating-coil-power .

office:heating-coil-total-heating-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:heating-coil-1stage ;
    s223:observesProperty office:heating-coil-total-heating .

office:vav1 a s223:VAV ;
    s223:contains office:vav1-dmp,
        office:vav1-rhc,
        office:vav1-sup-air-flow-sensor,
        office:vav1-sup-air-humidity-sensor,
        office:vav1-sup-air-temp-sensor ;
    s223:hasSystemConnectionPoint office:vav1-in,
        office:vav1-out ;
    s223:servesZone office:zone1 .

office:vav1-dmp a s223:Damper ;
    s223:cnx office:vav1-dmp-in,
        office:vav1-dmp-out ;
    s223:hasProperty office:vav1-dmp-damper-pos .

office:vav1-dmp-damper-pos a s223:QuantifiableActuatableProperty ;
    rdfs:label "VAV Damper Position"@en ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:vav1-in a s223:InletSystemConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:vav1-dmp-in .

office:vav1-out a s223:OutletSystemConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:vav1-rhc-out .

office:vav1-rhc a s223:HeatingCoil ;
    s223:cnx office:vav1-rhc-in,
        office:vav1-rhc-out ;
    s223:hasProperty office:vav1-rhc-onoff .

office:vav1-rhc-onoff a s223:EnumeratedActuatableProperty ;
    rdfs:label "reheat coil on/off" ;
    s223:hasEnumerationKind s223:EnumerationKind-RunStatus .

office:vav1-sup-air-flow-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:vav1-dmp-out ;
    s223:observesProperty office:vav1-sup-air-flow .

office:vav1-sup-air-humidity-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:vav1-dmp-out ;
    s223:observesProperty office:vav1-sup-air-humidity .

office:vav1-sup-air-temp-sensor a s223:Sensor ;
    s223:hasMeasurementLocation office:vav1-dmp-out ;
    s223:observesProperty office:vav1-sup-air-temp .

office:zone1 a s223:Zone ;
    s223:contains office:zone1-hvac-space ;
    s223:hasDomain s223:Domain-HVAC ;
    s223:hasZoneConnectionPoint office:zone1-in,
        office:zone1-out .

office:zone1-flow-setpoint a s223:Setpoint ;
    rdfs:label "Zone Air Flow Setpoint"@en ;
    s223:hasAspect s223:Medium-Air ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate .

office:zone1-humidity-setpoint a s223:Setpoint ;
    rdfs:label "Zone Humidity Setpoint"@en ;
    s223:hasAspect s223:Medium-Air ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio .

office:zone1-in a s223:InletZoneConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:zone1-hvac-space-in .

office:zone1-out a s223:OutletZoneConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:mapsTo office:zone1-hvac-space-out .

office:zone1-temp-cooling-setpoint a s223:Setpoint ;
    rdfs:label "Zone Air Temperature Cooling Setpoint"@en ;
    s223:hasAspect s223:HVACOperatingMode-CoolOnly,
        s223:Medium-Air ;
    qudt:hasQuantityKind quantitykind:Temperature .

office:zone1-temp-heating-setpoint a s223:Setpoint ;
    rdfs:label "Zone Air Temperature Heating Setpoint"@en ;
    s223:hasAspect s223:HVACOperatingMode-HeatOnly,
        s223:Medium-Air ;
    qudt:hasQuantityKind quantitykind:Temperature .

office:cooling-coil-in a s223:InletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

office:cooling-coil-out a s223:OutletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

office:cooling-coil-power a s223:QuantifiableObservableProperty ;
    rdfs:label "instantaneous cooling output" ;
    qudt:hasQuantityKind quantitykind:Power ;
    qudt:unit unit:W .

office:cooling-coil-total-cooling a s223:QuantifiableObservableProperty ;
    rdfs:label "total delivered cooling" ;
    qudt:hasQuantityKind quantitykind:Power ;
    qudt:unit unit:W .

office:economizer-mix-air-flow a s223:QuantifiableObservableProperty ;
    rdfs:label "mixed air flow" ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

office:economizer-outside-air-flow a s223:QuantifiableObservableProperty ;
    rdfs:label "outside air flow" ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

office:economizer-outside-air-humidity a s223:QuantifiableObservableProperty ;
    rdfs:label "outside air humidity" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:economizer-outside-air-temp a s223:QuantifiableObservableProperty ;
    rdfs:label "outside air temperature" ;
    qudt:hasQuantityKind quantitykind:Temperature ;
    qudt:unit unit:DEG_C .

office:economizer-return-air-humidity a s223:QuantifiableObservableProperty ;
    rdfs:label "return air humidity" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:economizer-return-air-temp a s223:QuantifiableObservableProperty ;
    rdfs:label "return air temperature" ;
    qudt:hasQuantityKind quantitykind:Temperature ;
    qudt:unit unit:DEG_C .

office:fan a s223:Fan ;
    s223:cnx office:fan-in,
        office:fan-out ;
    s223:contains office:fan-power-sensor ;
    s223:hasProperty office:fan-power,
        office:fan-speed .

office:fan-in a s223:InletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

office:fan-power a s223:QuantifiableObservableProperty ;
    rdfs:label "fan power consumption" ;
    qudt:hasQuantityKind quantitykind:ElectricPower ;
    qudt:unit unit:W .

office:heating-coil-in a s223:InletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

office:heating-coil-out a s223:OutletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

office:heating-coil-power a s223:QuantifiableObservableProperty ;
    rdfs:label "instantaneous heating output" ;
    qudt:hasQuantityKind quantitykind:ElectricPower ;
    qudt:unit unit:W .

office:heating-coil-total-heating a s223:QuantifiableObservableProperty ;
    rdfs:label "total delivered heating" ;
    qudt:hasQuantityKind quantitykind:ElectricPower ;
    qudt:unit unit:W .

office:vav1-rhc-in a s223:InletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

office:vav1-sup-air-flow a s223:QuantifiableObservableProperty ;
    rdfs:label "supply air flow" ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

office:vav1-sup-air-humidity a s223:QuantifiableObservableProperty ;
    rdfs:label "supply air humidity" ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:vav1-sup-air-temp a s223:QuantifiableObservableProperty ;
    rdfs:label "supply air temperature" ;
    qudt:hasQuantityKind quantitykind:Temperature ;
    qudt:unit unit:DEG_C .

office:zone1-flow a s223:QuantifiableObservableProperty ;
    rdfs:label "Zone Air Flow"@en ;
    s223:hasSetpoint office:zone1-flow-setpoint ;
    qudt:hasQuantityKind quantitykind:VolumeFlowRate ;
    qudt:unit unit:FT3-PER-MIN .

office:zone1-humidity a s223:QuantifiableObservableProperty ;
    rdfs:label "Humidity"@en ;
    s223:hasSetpoint office:zone1-humidity-setpoint ;
    qudt:hasQuantityKind quantitykind:DimensionlessRatio ;
    qudt:unit unit:PERCENT .

office:zone1-hvac-space a s223:DomainSpace ;
    s223:cnx office:zone1-hvac-space-in,
        office:zone1-hvac-space-out ;
    s223:hasDomain s223:Domain-HVAC ;
    s223:hasProperty office:zone1-flow,
        office:zone1-humidity,
        office:zone1-temp .

office:zone1-temp a s223:QuantifiableObservableProperty ;
    rdfs:label "Temperature"@en ;
    s223:hasSetpoint office:zone1-temp-cooling-setpoint,
        office:zone1-temp-heating-setpoint ;
    qudt:hasQuantityKind quantitykind:Temperature ;
    qudt:unit unit:DEG_C .

office:cooling-coil-2stage a s223:CoolingCoil ;
    s223:cnx office:cooling-coil-in,
        office:cooling-coil-out ;
    s223:contains office:cooling-coil-power-sensor,
        office:cooling-coil-total-cooling-sensor ;
    s223:hasProperty office:cooling-coil-power,
        office:cooling-coil-total-cooling .

office:economizer-mixed-air a s223:OutletConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty office:economizer-mix-air-flow,
        office:economizer-mix-air-humidity .

office:fan-out a s223:OutletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

office:heating-coil-1stage a s223:HeatingCoil ;
    s223:cnx office:heating-coil-in,
        office:heating-coil-out ;
    s223:contains office:heating-coil-power-sensor,
        office:heating-coil-total-heating-sensor ;
    s223:hasProperty office:heating-coil-onoff,
        office:heating-coil-power,
        office:heating-coil-total-heating .

office:vav1-dmp-in a s223:InletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

office:vav1-rhc-out a s223:OutletConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty office:vav1-sup-air-flow,
        office:vav1-sup-air-humidity,
        office:vav1-sup-air-temp .

office:zone1-hvac-space-out a s223:OutletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

office:economizer-outside-air a s223:InletConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty office:economizer-outside-air-flow,
        office:economizer-outside-air-humidity,
        office:economizer-outside-air-temp .

office:economizer-return-air a s223:InletConnectionPoint ;
    s223:hasMedium s223:Medium-Air ;
    s223:hasProperty office:economizer-return-air-humidity,
        office:economizer-return-air-temp .

office:vav1-dmp-out a s223:OutletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

office:zone1-hvac-space-in a s223:InletConnectionPoint ;
    s223:hasMedium s223:Medium-Air .

